[TITLE]


[JUNCTIONS]
;ID              	Elev        	Demand      	Pattern
 J511            	105.08      	1.175912    	DMA2_pat        	;
 J411            	8.95        	.8890401    	DMA1_pat        	;
 J414            	34.36       	.9658645    	DMA1_pat        	;
 J415            	65          	0           	                	;
 J416            	42.6        	0           	                	;
 J417            	37.38       	1.291233    	DMA1_pat        	;
 J418            	37.39       	0           	                	;
 J419            	40.5        	0           	                	;
 J310            	51.84       	1.357483    	DMA4_pat        	;
 J311            	55.95       	1.18173     	DMA4_pat        	;
 J312            	68.48       	7.558805E-02	DMA4_pat        	;
 J313            	67.66       	.6900545    	DMA4_pat        	;
 J314            	14.94       	1.437699    	DMA1_pat        	;
 J315            	16.03       	1.317467    	DMA1_pat        	;
 J316            	12.98       	.6225603    	DMA1_pat        	;
 J318            	53.67       	1.603255    	DMA4_pat        	;
 J319            	39.29       	1.45241     	DMA4_pat        	;
 J210            	7.01        	9.372806E-02	DMA1_pat        	;
 J211            	11.27       	1.582595    	DMA1_pat        	;
 J212            	7.87        	.6066978    	DMA1_pat        	;
 J214            	8.67        	.8747806    	DMA1_pat        	;
 J217            	10.98       	1.27852     	DMA1_pat        	;
 J218            	7.68        	8.917417E-02	DMA1_pat        	;
 J219            	52          	.9874303    	DMA5_pat        	;
 J110            	15.92       	.781167     	DMA1_pat        	;
 J420            	39.99       	0           	                	;
 J421            	37.09       	1.037828    	DMA1_pat        	;
 J422            	38.81       	0           	                	;
 J1153           	22.14       	.439655     	DMA1_pat        	;
 J1154           	14.61       	.46557      	DMA1_pat        	;
 J1155           	15.54       	1.383003    	DMA1_pat        	;
 J425            	64.42       	0           	                	;
 J426            	72.71       	0           	                	;
 J1157           	22.21       	1.643489    	DMA1_pat        	;
 J427            	67.65       	0           	                	;
 J1158           	28.25       	.37811      	DMA1_pat        	;
 J428            	16.2        	1.158526    	DMA1_pat        	;
 J429            	12.56       	1.633339    	DMA1_pat        	;
 J320            	46.73       	.4065523    	DMA4_pat        	;
 J321            	44.59       	.8897884    	DMA4_pat        	;
 J322            	48.02       	.1772828    	DMA4_pat        	;
 J324            	42.38       	1.665691    	DMA4_pat        	;
 J1056           	7.64        	1.12696     	DMA1_pat        	;
 J327            	49.68       	2.617306E-02	DMA4_pat        	;
 J1058           	13.58       	.9586397    	DMA1_pat        	;
 J328            	45.69       	.1667536    	DMA4_pat        	;
 J329            	44.05       	.1717045    	DMA4_pat        	;
 J220            	80          	1.331474    	DMA5_pat        	;
 J221            	97.07       	.4741339    	DMA4_pat        	;
 J225            	13.33       	7.608195E-02	DMA1_pat        	;
 J226            	11.1        	.4929547    	DMA1_pat        	;
 J50             	71.8        	.6366845    	DMA4_pat        	;
 J51             	77.42       	.5016175    	DMA4_pat        	;
 J53             	85          	1.580952    	DMA5_pat        	;
 J54             	80          	1.633049    	DMA5_pat        	;
 J128            	85.26       	.6689573    	DMA2_pat        	;
 J55             	71          	.4638       	DMA5_pat        	;
 J129            	62.85       	.2674025    	DMA2_pat        	;
 J56             	72          	.2713695    	DMA5_pat        	;
 J57             	59          	1.077645    	DMA5_pat        	;
 J58             	76          	.6834553    	DMA5_pat        	;
 J59             	57          	.6879447    	DMA5_pat        	;
 J1160           	24.91       	1.187884    	DMA1_pat        	;
 J1161           	25.25       	.543677     	DMA1_pat        	;
 J431            	16.9        	1.055298    	DMA1_pat        	;
 J432            	19.88       	.3459353    	DMA1_pat        	;
 J433            	27.35       	.3100225    	DMA1_pat        	;
 J434            	16.48       	.9722651    	DMA1_pat        	;
 J435            	12.15       	.1345244    	DMA1_pat        	;
 J436            	17.68       	.7632859    	DMA1_pat        	;
 J438            	10.43       	1.50955     	DMA1_pat        	;
 J1169           	55.42       	.4356139    	DMA3_pat        	;
 J439            	17.78       	1.308687    	DMA1_pat        	;
 J330            	58.25       	.6315042    	DMA4_pat        	;
 J331            	59.26       	.482775     	DMA4_pat        	;
 J332            	44.18       	1.324       	DMA1_pat        	;
 J333            	25.7        	1.052904    	DMA1_pat        	;
 J334            	29.28       	1.04607     	DMA1_pat        	;
 J335            	25.08       	.7140939    	DMA1_pat        	;
 J336            	23.81       	.1632897    	DMA1_pat        	;
 J337            	22.11       	.935067     	DMA1_pat        	;
 J231            	71.9        	1.157476    	DMA4_pat        	;
 J232            	69.81       	1.522863    	DMA4_pat        	;
 J233            	74.23       	0           	                	;
 J234            	64.06       	.03         	DMA2_pat        	;
 J236            	58          	.9056011    	DMA5_pat        	;
 J237            	73.14       	1.52694     	DMA5_pat        	;
 J130            	54.52       	.717102     	DMA2_pat        	;
 J131            	88.05       	1.129913    	DMA2_pat        	;
 J132            	74.55       	.8374234    	DMA2_pat        	;
 J133            	69.58       	.8562292    	DMA2_pat        	;
 J60             	55          	.7716334    	DMA5_pat        	;
 J134            	80.7        	.5891212    	DMA2_pat        	;
 J135            	70          	.6747236    	DMA2_pat        	;
 J62             	60          	.4495525    	DMA5_pat        	;
 J64             	82          	9.265584E-02	DMA5_pat        	;
 J65             	82          	.4064086    	DMA5_pat        	;
 J66             	72          	1.631797    	DMA5_pat        	;
 J67             	81          	.1015269    	DMA5_pat        	;
 J68             	73          	.6504859    	DMA5_pat        	;
 J69             	71          	.6083255    	DMA5_pat        	;
 J1170           	54.54       	.8164911    	DMA3_pat        	;
 J441            	69          	0           	                	;
 J444            	29.46       	.7907653    	DMA1_pat        	;
 J341            	14.89       	.4287795    	DMA1_pat        	;
 J344            	54.7        	1.04792     	DMA3_pat        	;
 J345            	49.97       	.9034503    	DMA3_pat        	;
 J347            	54.4        	.2605036    	DMA3_pat        	;
 J348            	62.18       	1.564242    	DMA4_pat        	;
 J349            	36.41       	1.090832    	DMA4_pat        	;
 J241            	70          	.8434789    	DMA5_pat        	;
 J242            	65          	.6507859    	DMA5_pat        	;
 J243            	60          	.1789589    	DMA5_pat        	;
 J244            	70          	1.306659    	DMA5_pat        	;
 J245            	71          	.7660681    	DMA5_pat        	;
 J246            	55          	1.256147    	DMA5_pat        	;
 J247            	57          	.9934909    	DMA5_pat        	;
 J248            	54          	1.387884    	DMA5_pat        	;
 J249            	50          	3.126389E-02	DMA5_pat        	;
 J142            	5.53        	.3506145    	DMA1_pat        	;
 J143            	6.3         	.1232556    	DMA1_pat        	;
 J70             	70          	.1757545    	DMA5_pat        	;
 J144            	4.17        	.5528242    	DMA1_pat        	;
 J71             	77          	.2137497    	DMA5_pat        	;
 J72             	75          	4.019444E-04	DMA5_pat        	;
 J73             	80          	.8946567    	DMA5_pat        	;
 J74             	75          	1.095092    	DMA5_pat        	;
 J76             	70          	.9066901    	DMA5_pat        	;
 J77             	76          	1.37902     	DMA5_pat        	;
 J78             	60.56       	.1364892    	DMA4_pat        	;
 J350            	33.82       	.3198709    	DMA3_pat        	;
 J351            	25.51       	1.131522    	DMA4_pat        	;
 J352            	47.55       	.7570131    	DMA4_pat        	;
 J353            	22.64       	.5950387    	DMA4_pat        	;
 J354            	18.68       	.2499683    	DMA4_pat        	;
 J355            	28.87       	1.173993    	DMA4_pat        	;
 J358            	22.3        	1.547977    	DMA4_pat        	;
 J359            	17.57       	.8836875    	DMA4_pat        	;
 J250            	67          	.1494022    	DMA5_pat        	;
 J251            	75.19       	1.262882    	DMA2_pat        	;
 J252            	83.82       	.6697367    	DMA2_pat        	;
 J253            	74.69       	.7697906    	DMA2_pat        	;
 J254            	74.59       	.8202762    	DMA2_pat        	;
 J257            	105.58      	.3460456    	DMA2_pat        	;
 J154            	43.69       	.54956      	DMA1_pat        	;
 J155            	44.41       	.1590483    	DMA1_pat        	;
 J82             	70.87       	.9829875    	DMA4_pat        	;
 J156            	56.16       	.2831225    	DMA1_pat        	;
 J83             	61.07       	1.546028    	DMA4_pat        	;
 J84             	43.82       	.1632164    	DMA5_pat        	;
 J85             	45          	.7397709    	DMA5_pat        	;
 J159            	37.41       	.4549114    	DMA1_pat        	;
 J86             	50          	1.454245    	DMA5_pat        	;
 J87             	42.63       	1.251146    	DMA5_pat        	;
 J89             	68.29       	.4549039    	DMA2_pat        	;
 J360            	20.71       	1.122745    	DMA4_pat        	;
 J361            	26.67       	.427715     	DMA4_pat        	;
 J362            	43.66       	.1498275    	DMA4_pat        	;
 J363            	72.23       	0           	                	;
 J364            	65          	0           	                	;
 J365            	29.83       	1.316882    	DMA1_pat        	;
 J366            	14.46       	.49543      	DMA1_pat        	;
 J1208           	42.74       	.392137     	DMA4_pat        	;
 J367            	13.6        	.8007911    	DMA1_pat        	;
 J369            	20.27       	.4243364    	DMA1_pat        	;
 J160            	43.69       	.5676775    	DMA1_pat        	;
 J161            	22.81       	7.488973E-02	DMA1_pat        	;
 J162            	36.88       	.8040467    	DMA1_pat        	;
 J163            	16.2        	.343362     	DMA1_pat        	;
 J164            	17.34       	1.440891    	DMA1_pat        	;
 J91             	64.09       	.9810478    	DMA2_pat        	;
 J165            	16.69       	1.258181    	DMA1_pat        	;
 J166            	23.95       	1.546472    	DMA1_pat        	;
 J167            	23.91       	.5516948    	DMA1_pat        	;
 J94             	30.75       	.904902     	DMA3_pat        	;
 J95             	22.56       	.1344856    	DMA1_pat        	;
 J96             	30          	1.057287    	DMA1_pat        	;
 J97             	34.19       	.6833945    	DMA1_pat        	;
 J976            	6.3         	1.600705    	DMA1_pat        	;
 J571            	77.11       	.1910389    	DMA2_pat        	;
 J572            	76.4        	1.539075    	DMA2_pat        	;
 J573            	81.62       	1.033683    	DMA2_pat        	;
 J574            	67.36       	.5795442    	DMA2_pat        	;
 J575            	75.27       	.2487428    	DMA2_pat        	;
 J576            	80.8        	.7999637    	DMA2_pat        	;
 J370            	20.46       	.365682     	DMA1_pat        	;
 J371            	68.81       	0           	                	;
 J372            	23.2        	.2173675    	DMA1_pat        	;
 J373            	27.22       	4.814306E-02	DMA1_pat        	;
 J374            	13.7        	.5756528    	DMA1_pat        	;
 J375            	22.72       	.9127809    	DMA1_pat        	;
 J376            	12.18       	1.538258    	DMA1_pat        	;
 J377            	13.12       	.8970772    	DMA1_pat        	;
 J1219           	14.48       	.6773689    	DMA1_pat        	;
 J379            	10.25       	1.412076    	DMA1_pat        	;
 J171            	8.81        	1.377043    	DMA1_pat        	;
 J172            	6.25        	1.120713    	DMA1_pat        	;
 J173            	13          	1.203158    	DMA1_pat        	;
 J174            	6.11        	1.661286    	DMA1_pat        	;
 J175            	6.84        	.5663434    	DMA1_pat        	;
 J177            	13.14       	.8253523    	DMA1_pat        	;
 J179            	15.01       	.6882797    	DMA1_pat        	;
 J580            	113.08      	1.158803    	DMA2_pat        	;
 J486            	86.11       	.2984822    	DMA2_pat        	;
 J487            	79          	.7048636    	DMA2_pat        	;
 J488            	89.16       	.9052951    	DMA2_pat        	;
 J489            	85.02       	1.357773    	DMA2_pat        	;
 J381            	36.02       	.9015225    	DMA4_pat        	;
 J1223           	3.48        	.7125556    	DMA1_pat        	;
 J382            	70.42       	.848447     	DMA4_pat        	;
 J384            	42.51       	0           	                	;
 J385            	76.6        	0           	                	;
 J180            	8.77        	.816384     	DMA1_pat        	;
 J181            	10.94       	1.134699    	DMA1_pat        	;
 J1024           	5.83        	1.477667    	DMA1_pat        	;
 J183            	13.28       	.6175256    	DMA1_pat        	;
 J1025           	8.61        	.5041625    	DMA1_pat        	;
 J186            	9.38        	.4881114    	DMA1_pat        	;
 J187            	9.81        	.2505189    	DMA1_pat        	;
 J188            	8.51        	.8830353    	DMA1_pat        	;
 J189            	7.58        	.3721031    	DMA1_pat        	;
 J490            	103.84      	.9742156    	DMA2_pat        	;
 J491            	76.93       	.6057645    	DMA2_pat        	;
 J492            	94.67       	1.459958    	DMA2_pat        	;
 J493            	77.62       	.7966903    	DMA2_pat        	;
 J494            	112.76      	.3177222    	DMA2_pat        	;
 J495            	91.15       	1.140104    	DMA2_pat        	;
 J496            	106.34      	1.245693    	DMA2_pat        	;
 J497            	112.63      	1.023225    	DMA2_pat        	;
 J498            	90.12       	1.303565    	DMA2_pat        	;
 J500            	75.52       	.2695728    	DMA2_pat        	;
 J499            	72.24       	1.3463      	DMA2_pat        	;
 J501            	80.97       	.3376972    	DMA2_pat        	;
 J502            	80.99       	1.594604    	DMA2_pat        	;
 J503            	99.65       	.1097517    	DMA2_pat        	;
 J504            	66.71       	.1025369    	DMA2_pat        	;
 J394            	70.53       	0           	                	;
 J509            	99.94       	.6326745    	DMA2_pat        	;
 J399            	75          	0           	                	;
 J401            	70          	0           	                	;
 J406            	71.74       	0           	                	;
 J295            	56.42       	.2896222    	DMA4_pat        	;
 J407            	68          	0           	                	;
 J296            	30.91       	1.191361    	DMA4_pat        	;
 J408            	7.93        	.8883706    	DMA1_pat        	;
 J297            	99.05       	.9350156    	DMA4_pat        	;
 J298            	77.46       	.3612225    	DMA4_pat        	;
 J191            	5.76        	.7800094    	DMA1_pat        	;
 J303            	50.42       	1.243924    	DMA4_pat        	;
 J192            	12.4        	1.253851    	DMA1_pat        	;
 J193            	12.99       	.6648872    	DMA1_pat        	;
 J305            	47.11       	1.505165    	DMA4_pat        	;
 J194            	13.46       	1.243345    	DMA1_pat        	;
 J195            	15.39       	.1475992    	DMA1_pat        	;
 J196            	13.35       	1.057619    	DMA1_pat        	;
 J308            	33.24       	1.18838     	DMA1_pat        	;
 J198            	18.54       	2.613722E-02	DMA1_pat        	;
 J200            	15.75       	.7185739    	DMA1_pat        	;
 J199            	16.26       	.6699712    	DMA1_pat        	;
 J201            	44.86       	.4588259    	DMA1_pat        	;
 J202            	10.41       	1.64229     	DMA1_pat        	;
 J203            	11.03       	1.337646    	DMA1_pat        	;
 J204            	21.51       	1.160168    	DMA1_pat        	;
 J205            	16.66       	.6959986    	DMA1_pat        	;
 J206            	14.12       	1.224147    	DMA1_pat        	;
 J207            	18.86       	.4619472    	DMA1_pat        	;
 J208            	11.25       	.5943106    	DMA1_pat        	;
 J101            	28.65       	.7224287    	DMA1_pat        	;
 J102            	46.96       	1.574952    	DMA1_pat        	;
 J109            	17.47       	.2025833    	DMA1_pat        	;
 J1              	16.82       	1.076586    	DMA1_pat        	;
 J2              	11.97       	.5797212    	DMA1_pat        	;
 J3              	29.02       	.1740539    	DMA1_pat        	;
 J4              	20.88       	.3090042    	DMA1_pat        	;
 J5              	22.75       	.1294744    	DMA1_pat        	;
 J6              	15.25       	.7212659    	DMA1_pat        	;
 J7              	24.91       	1.598785    	DMA1_pat        	;
 J8              	31.17       	.9033823    	DMA1_pat        	;
 J9              	31.89       	.8239611    	DMA1_pat        	;
 J10             	14.62       	1.621611    	DMA1_pat        	;
 J11             	18.43       	.3629998    	DMA1_pat        	;
 J12             	29.27       	.631652     	DMA1_pat        	;
 J13             	32.04       	.6597406    	DMA1_pat        	;
 J14             	37.91       	0           	                	;
 J15             	102.84      	0           	                	;
 J16             	88.89       	0           	                	;
 J17             	82.75       	0           	                	;
 J18             	84.96       	0           	                	;
 J19             	90.94       	0           	                	;
 J20             	80          	0           	                	;
 J21             	80          	0           	                	;
 J22             	82.74       	0           	                	;
 J23             	75.96       	0           	                	;
 J25             	94.13       	.1074853    	DMA2_pat        	;
 J26             	76.35       	1.260154    	DMA2_pat        	;
 J27             	82.08       	1.167524    	DMA2_pat        	;
 J28             	45          	.8284517    	DMA2_pat        	;
 J29             	49          	.2590595    	DMA2_pat        	;
 J30             	72.01       	.3728958    	DMA2_pat        	;
 J31             	69.78       	.5435734    	DMA2_pat        	;
 J32             	45          	1.307481    	DMA2_pat        	;
 J33             	48          	8.377139E-02	DMA2_pat        	;
 J34             	50          	.86336      	DMA2_pat        	;
 J35             	67.78       	1.261716    	DMA2_pat        	;
 J36             	51.08       	1.33445     	DMA2_pat        	;
 J37             	66.19       	.5420092    	DMA2_pat        	;
 J38             	47          	1.621215    	DMA2_pat        	;
 J24             	34.53       	1.340445    	DMA1_pat        	;
 J39             	45.88       	1.12471     	DMA1_pat        	;
 J40             	12.8        	1.508549    	DMA1_pat        	;
 J123            	38.41       	1.459633    	DMA3_pat        	;
 J140            	39.94       	.694414     	DMA3_pat        	;
 J141            	41.45       	.2051381    	DMA3_pat        	;
 J157            	31.49       	1.590263    	DMA3_pat        	;
 J158            	25.88       	1.328829    	DMA3_pat        	;
 J168            	40.21       	1.160475    	DMA3_pat        	;
 J170            	46.87       	.6693408    	DMA3_pat        	;
 J176            	50.64       	2.716278E-02	DMA3_pat        	;
 J178            	58.87       	.2796047    	DMA3_pat        	;
 J184            	56.09       	.2737236    	DMA3_pat        	;
 J185            	43.71       	.8495334    	DMA3_pat        	;
 J190            	58.49       	.6767712    	DMA3_pat        	;
 J197            	41.86       	.1768897    	DMA3_pat        	;
 J213            	52.07       	.4602056    	DMA3_pat        	;
 J215            	75.76       	1.071745    	DMA3_pat        	;
 J216            	53.06       	1.415167    	DMA3_pat        	;
 J227            	52.89       	.8299486    	DMA3_pat        	;
 J238            	44.16       	.3129586    	DMA3_pat        	;
 J239            	43.49       	1.494361    	DMA3_pat        	;
 J255            	35.31       	.6213573    	DMA3_pat        	;
 J256            	40          	0           	                	;
 J258            	51.24       	1.284721    	DMA3_pat        	;
 J260            	32.53       	.3633339    	DMA3_pat        	;
 J265            	50.87       	.7449886    	DMA3_pat        	;
 J266            	39.83       	.3933797    	DMA3_pat        	;
 J267            	22.31       	1.463974    	DMA4_pat        	;
 J61             	72          	1.017388    	DMA5_pat        	;
 J92             	72          	.6240537    	DMA5_pat        	;
 J268            	69.68       	.6491698    	DMA4_pat        	;
 J278            	104.29      	1.434316    	DMA2_pat        	;
 J281            	83.72       	.9765631    	DMA2_pat        	;
 J283            	94.06       	1.552599    	DMA2_pat        	;
 J284            	77.38       	.8619875    	DMA2_pat        	;
 J136            	81.8        	.5505014    	DMA2_pat        	;
 J137            	9.11        	1.447423    	DMA1_pat        	;
 J145            	47.46       	.4317684    	DMA3_pat        	;
 J118            	75          	.4325689    	DMA5_pat        	;
 J52             	54.7        	.2978225    	DMA4_pat        	;
 J81             	50          	.578262     	DMA2_pat        	;
 J88             	45          	4.176111E-03	DMA2_pat        	;
 J90             	84          	1.237237    	DMA2_pat        	;
 J93             	65          	4.204435    	DMA2_pat        	;
 J147            	68          	.4643159    	DMA2_pat        	;
 J148            	50          	1.171617    	DMA2_pat        	;
 J149            	40          	.6747745    	DMA2_pat        	;
 J150            	60          	1.352619    	DMA2_pat        	;
 J151            	60          	1.236301    	DMA2_pat        	;
 J152            	32          	.7294397    	DMA2_pat        	;
 J153            	60          	.1299675    	DMA2_pat        	;
 J169            	42          	.6843861    	DMA2_pat        	;
 J182            	40          	.5656253    	DMA2_pat        	;
 J222            	32          	1.184257    	DMA2_pat        	;
 J224            	37          	.5204803    	DMA2_pat        	;
 J230            	30          	1.331289    	DMA4_pat        	;
 J235            	53          	.2529269    	DMA4_pat        	;
 J240            	87          	.9883186    	DMA2_pat        	;
 J269            	56          	0           	                	;
 J273            	56          	0           	                	;
 J274            	56          	0           	                	;
 J276            	56          	0           	                	;
 J280            	56          	0           	                	;
 J285            	56          	0           	                	;
 J287            	40          	0           	                	;
 J288            	40          	0           	                	;
 J289            	40          	0           	                	;
 J290            	40          	0           	                	;
 J291            	65          	0           	                	;
 J292            	40          	0           	                	;
 J299            	40          	0           	                	;
 J300            	40          	0           	                	;
 J301            	44          	0           	                	;
 J302            	44          	0           	                	;
 J304            	44          	0           	                	;
 J306            	44          	0           	                	;
 J307            	44          	0           	                	;
 J309            	44          	0           	                	;
 J317            	44          	0           	                	;
 J323            	44          	0           	                	;

[RESERVOIRS]
;ID              	Head        	Pattern
 R1              	59          	                	;

[TANKS]
;ID              	Elevation   	InitLevel   	MinLevel    	MaxLevel    	Diameter    	MinVol      	VolCurve
 T3              	112.9       	3           	0           	6.75        	13.73       	0           	                	;
 T1              	71.5        	3           	0           	6.5         	31.3        	0           	                	;
 T7              	102         	2.5         	0           	5           	7.14        	0           	                	;
 T6              	101.5       	5.2         	0           	5.5         	8.33        	0           	                	;
 T5              	105.8       	1.0         	0           	4.5         	11.89       	0           	                	;
 T2              	65          	.5          	0           	5.9         	20.78       	0           	                	;
 T4              	132.5       	2.5         	0           	4.7         	11.64       	0           	                	;

[PIPES]
;ID              	Node1           	Node2           	Length      	Diameter    	Roughness   	MinorLoss   	Status
P1	J175	J174	52.9	203	74.066606	0	Open
P10	J335	J336	79.23	76	53.192950	0	Open
P100	J159	J160	107.88	406	59.379034	0	Open
P1000	J341	J204	109.27	203	61.027008	0	Open
P101	J166	J162	243.37	254	72.078737	0	Open
P1016	J22	J233	164.77	305	106.245365	0	Open
P102	J109	J408	1280.3	508	65.299382	0	Open
P1022	J281	J283	200.76	102	70.651179	0	Open
P1023	J278	J283	136.34	102	100.749371	0	Open
P1024	J580	J278	375.62	102	80.780041	0	Open
P1025	J575	J132	39.18	76	34.865415	0	Open
P1026	J132	J493	45.61	76	87.087663	0	Open
P1027	J486	J488	82.32	51	74.977111	0	Open
P1028	J489	J486	9.57	51	48.370565	0	Open
P1029	J489	J492	122.62	76	5.004120	0	Open
P103	J2	J1219	35.98	254	53.926299	0	Open
P1030	J493	J489	95.25	76	33.996109	0	Open
P1031	J494	J490	188.28	152	55.481575	0	Open
P1032	J490	J492	143.29	152	19.627832	0	Open
P1033	J492	J131	128.79	152	68.002060	0	Open
P1034	J254	J253	52.87	203	120.100710	0	Open
P1035	J253	J128	122.47	152	101.151064	0	Open
P1036	J131	J128	83.33	203	7.068208	0	Open
P1039	J573	J128	121.38	203	85.697185	0	Open
P104	J166	J167	33.11	203	103.206912	0	Open
P1040	J136	J573	29.45	152	52.016709	0	Open
P1041	J136	J129	307.54	102	95.545892	0	Open
P1042	J89	J573	84.54	152	30.992676	0	Open
P1044	T5	J64	65.8	203	21.294347	0	Open
P1045	J64	J53	68.63	203	27.243534	0	Open
P106	J102	J101	270.38	102	62.328908	0	Open
P107	J171	J172	357	203	90.828565	0	Open
P108	J101	J109	183.53	203	57.284047	0	Open
P109	J175	J172	218.52	203	131.294575	0	Open
P11	J318	J235	83.45	101.6	107.810941	0	Open
P110	J179	J177	425.83	508	80.874800	0	Open
P111	J976	J143	126.36	152	98.442206	0	Open
P112	J142	J976	646.98	305	109.320897	0	Open
P113	J137	J181	310.73	152	140.000000	0	Open
P115	J408	J435	99.88	102	63.297093	0	Open
P116	J186	J187	204.54	152	94.616846	0	Open
P117	J435	J431	104	102	98.265049	0	Open
P118	J431	J432	115.91	102	23.694209	0	Open
P119	J188	J189	64.88	305	118.706111	0	Open
P12	J208	J337	85.24	406	50.782788	0	Open
P120	J432	J1160	91.4	102	28.306477	0	Open
P121	J192	J193	42.23	152	83.455940	0	Open
P122	J173	J194	45.06	305	84.500343	0	Open
P123	J1160	J3	51.21	152	30.193408	0	Open
P124	J376	J225	99.09	102	72.152895	0	Open
P125	J163	J196	193.35	508	71.221790	0	Open
P126	J225	J316	109.6	76	99.869764	0	Open
P127	J316	J40	87.22	102	42.421378	0	Open
P128	J40	J374	165.63	102	106.931334	0	Open
P129	J374	J377	79.59	102	95.828107	0	Open
P13	J337	J24	62.56	406	59.537652	0	Open
P130	J376	J226	56.79	76	52.739757	0	Open
P131	J206	J207	86.5	76	89.388647	0	Open
P132	J226	J379	67.35	76	77.741588	0	Open
P134	J4	J5	68.79	76	92.010986	0	Open
P136	J5	J431	241.77	102	96.763333	0	Open
P138	J203	J217	19.28	254	86.059739	0	Open
P139	J208	J211	73.66	406	81.074617	0	Open
P14	J24	J39	151.39	406	35.217670	0	Open
P140	J219	J220	222.3	102	60.621195	0	Open
P141	J221	J51	169.94	102	90.006638	0	Open
P142	J37	J93	16.61	152.4	67.394369	0	Open
P144	J382	T6	130.79	76	35.710002	0	Open
P147	J232	J231	60.08	203	77.416114	0	Open
P148	J233	J234	561.69	305	76.377890	0	Open
P15	J39	T1	395.29	406	71.310369	0	Open
P150	J82	J50	93.19	152	24.252461	0	Open
P154	J245	J66	170.64	152	111.873198	0	Open
P155	J60	J219	59.38	101.6	27.229114	0	Open
P156	J242	J243	80.34	102	34.152667	0	Open
P157	J244	J245	232.93	102	99.873884	0	Open
P158	J236	J246	69.88	76	28.767910	0	Open
P159	J204	J336	118.78	203	124.004349	0	Open
P16	J1208	J353	252.34	102	122.650950	0	Open
P160	J248	J246	68.68	76	109.724651	0	Open
P161	J361	J355	40.31	76	79.976654	0	Open
P162	J249	J85	190.67	152	75.187228	0	Open
P163	J251	J90	67.74	203	43.158846	0	Open
P165	J135	J234	143.81	305	13.806363	0	Open
P166	J352	J382	235	101.6	107.979858	0	Open
P17	J408	J1025	32.42	508	109.893568	0	Open
P174	J6	J7	278.59	102	63.420691	0	Open
P177	J305	J303	56.8	102	56.560998	0	Open
P18	J1025	J411	283.3	508	100.675212	0	Open
P184	J1208	J352	59.38	101.6	117.707027	0	Open
P19	J411	J1056	750.87	508	96.804532	0	Open
P195	J7	J4	144.33	76	97.185626	0	Open
P2	J175	J181	295.25	203	68.175097	0	Open
P20	J1056	J214	579.67	508	101.552758	0	Open
P201	J7	J8	102.19	76	123.678874	0	Open
P21	J214	J212	176.48	406	28.003662	0	Open
P211	J295	J296	202.33	76	89.195010	0	Open
P215	J419	T2	140.76	254	91.362097	0	Open
P218	J310	J311	54.55	102	87.860151	0	Open
P219	J312	J313	67.98	102	112.983520	0	Open
P22	J159	J192	567.3	406	84.459144	0	Open
P220	J314	J315	68.33	76	85.818723	0	Open
P223	J318	J319	108.98	203	50.743648	0	Open
P225	J321	J322	120.77	102	48.154269	0	Open
P228	J327	J328	42.72	76	93.560082	0	Open
P23	J192	J196	316.91	508	106.731518	0	Open
P230	J330	J327	114.61	76	40.645686	0	Open
P231	J331	J330	12.21	76	55.502174	0	Open
P233	J333	J334	58.66	76	70.939574	0	Open
P234	J335	J333	41.63	76	140.000000	0	Open
P235	J336	J337	92.74	76	75.642481	0	Open
P237	J415	J441	12.01	305	76.248112	0	Open
P238	J441	J416	12.59	304.8	32.074159	0	Open
P24	J177	J194	71.05	508	69.137102	0	Open
P241	J344	J345	49.46	102	70.661479	0	Open
P242	J36	J29	25.06	152.4	72.014878	0	Open
P243	J36	J88	57.08	203.2	68.339895	0	Open
P245	J87	J84	18.65	152.4	138.652781	0	Open
P246	J249	J250	56.94	152.4	111.129549	0	Open
P248	J250	J245	6.96	152.4	73.737011	0	Open
P249	J359	J360	28.43	51	90.266194	0	Open
P25	J196	J194	4.3	508	68.776608	0	Open
P251	J329	J362	11.49	152	88.826276	0	Open
P252	J363	J364	135.44	305	6.036164	0	Open
P255	J369	J370	76.14	51	105.481117	0	Open
P256	J371	J364	55.17	305	92.379721	0	Open
P258	J372	J373	79.53	102	64.071641	0	Open
P259	J374	J375	136.09	102	5.000000	0	Open
P26	J163	J1	22.94	508	55.034562	0	Open
P264	J242	J241	11.73	101.6	45.987182	0	Open
P266	J250	J242	55.29	101.6	66.413825	0	Open
P267	J572	J147	344.62	152.4	67.705425	0	Open
P268	J130	J149	146.46	152.4	90.422751	0	Open
P27	J1	J161	163.63	254	88.844816	0	Open
P270	J149	J150	88.36	101.6	102.273747	0	Open
P272	J8	J9	143.88	102	102.541543	0	Open
P275	J149	J148	172.96	152.4	41.702449	0	Open
P28	J1	J164	117.42	152	57.899977	0	Open
P280	J407	J401	333.4	203	62.516365	0	Open
P282	J436	J10	131.93	102	37.800870	0	Open
P284	J574	J151	198.97	76.2	130.888762	0	Open
P285	J151	J153	130.71	76.2	71.411307	0	Open
P286	J169	J182	155.58	101.6	138.242847	0	Open
P287	J419	J420	45.12	254	64.182879	0	Open
P288	J169	J222	226.74	76.2	110.929732	0	Open
P29	J1	J165	20.51	152	83.256123	0	Open
P290	J222	J224	46.28	76.2	97.916915	0	Open
P291	J425	J426	132.94	305	48.094530	0	Open
P292	J416	J427	13.54	305	123.479057	0	Open
P293	J427	J425	125.2	305	89.059052	0	Open
P294	J428	J429	101.2	102	73.469215	0	Open
P295	J10	J435	133.23	76	38.511559	0	Open
P296	J432	J433	231.87	76	65.233463	0	Open
P297	J411	J438	42.53	406	71.775921	0	Open
P298	J438	J434	40.11	305	68.587091	0	Open
P299	J436	J429	61.51	102	87.203021	0	Open
P3	J181	J173	136.52	300	5.815747	0	Open
P30	J161	J166	40.89	254	39.104829	0	Open
P301	J434	J11	45.31	305	77.737469	0	Open
P302	J11	J433	178.28	305	81.676127	0	Open
P303	J428	J439	131.94	76	49.235752	0	Open
P304	J222	J152	268.74	101.6	68.966125	0	Open
P305	J407	J441	43.41	203	61.371023	0	Open
P307	J433	J12	47.3	305	49.730144	0	Open
P308	J426	J363	334.57	305	51.967269	0	Open
P309	J235	J230	128.8	101.6	95.469673	0	Open
P31	J171	J186	144.67	152	66.611582	0	Open
P310	J269	J156	9	610	140.000000	0	Open
P316	R1	J280	11.62	610	62.230030	0	Open
P319	J274	J269	10.54	610	41.298695	0	Open
P32	J186	J2	84.44	152	37.413596	0	Open
P320	J273	J269	11.47	610	80.829480	0	Open
P322	J280	J285	11.5	610	88.657359	0	Open
P323	J280	J276	11.47	610	106.043488	0	Open
P329	J503	J501	134.52	152	91.477455	0	Open
P33	J1219	J179	22.81	254	61.263905	0	Open
P330	J501	J499	66.79	76	40.950561	0	Open
P331	J486	J487	93.46	51	53.464866	0	Open
P336	J495	J496	182.99	152	40.066835	0	Open
P337	J497	J494	20.49	305	99.181735	0	Open
P338	J499	J500	74.38	76	8.652323	0	Open
P339	J501	J502	307.49	102	61.282444	0	Open
P34	J179	J110	98	508	20.495079	0	Open
P340	J494	J496	96.21	305	27.189975	0	Open
P341	J496	J498	189.74	305	36.443351	0	Open
P343	J495	J576	111.65	152	127.168460	0	Open
P344	J576	J571	45.26	152	107.623484	0	Open
P346	J499	J504	54.91	51	23.852827	0	Open
P347	J509	T4	385.56	305	55.401236	0	Open
P348	J503	J509	42.47	305	89.145571	0	Open
P349	J503	J511	39.12	305	49.487068	0	Open
P35	J50	J51	64.56	152	95.177157	0	Open
P350	J509	J240	400.16	203	79.130007	0	Open
P37	J348	J52	180.61	203	45.632868	0	Open
P372	J219	J86	6.42	101.6	74.087205	0	Open
P374	J287	J288	15.83	254	91.349737	0	Open
P375	J288	J300	7.79	254	23.786908	0	Open
P376	J300	J299	6.64	254	127.708171	0	Open
P378	J292	J256	6.47	254	61.434882	0	Open
P379	J287	J289	6.43	254	79.181506	0	Open
P38	J55	J56	169.49	76	47.194324	0	Open
P380	J289	J290	4.79	254	69.998169	0	Open
P381	J291	J415	5.53	304.8	68.065919	0	Open
P383	J571	J491	19.56	152	80.617304	0	Open
P384	J491	J575	26.14	76	117.245594	0	Open
P385	J498	J134	106.53	305	137.460060	0	Open
P386	J134	J576	8.12	152	92.346761	0	Open
P39	J490	J488	190.12	102	54.923323	0	Open
P397	J332	J301	13.16	203.2	132.303960	0	Open
P398	J301	J302	6.75	203.2	113.595331	0	Open
P399	J302	J307	9.71	203.2	92.596017	0	Open
P40	J59	J60	143.64	102	70.202106	0	Open
P402	J307	J309	6.12	203.2	84.393225	0	Open
P403	J304	J306	6.86	152.4	29.429160	0	Open
P409	J306	J87	26.38	152.4	9.956283	0	Open
P410	J323	J317	7.7	203.2	52.185626	0	Open
P42	J54	J73	32.93	152	24.907530	0	Open
P424	J317	J384	27.8	203.2	107.209430	0	Open
P43	J64	J65	36.18	203	10.211719	0	Open
P44	J66	J67	247.65	152	64.487755	0	Open
P443	J13	J12	67.31	305	114.137102	0	Open
P445	J417	J421	7.8	254	93.438544	0	Open
P446	J418	J421	31.15	254	52.828336	0	CV
P450	J418	J422	19.47	254	44.345388	0	Open
P46	J69	J70	70.86	102	140.000000	0	Open
P465	J421	J14	18.2	254	135.202335	0	Open
P467	J422	J420	15.17	254	99.338293	0	Open
P468	J420	J287	31.29	254	32.753948	0	Open
P48	J73	J71	28.98	152	94.701305	0	Open
P482	J9	J3	321.89	152	101.173724	0	Open
P484	J438	J13	336.57	203	21.057450	0	Open
P49	J72	J74	134.92	152	48.953536	0	Open
P492	J86	J243	157.32	101.6	112.443809	0	Open
P5	J1223	J218	588.97	406	58.744564	0	Open
P500	J90	J252	24.23	203	115.136187	0	Open
P501	J571	J572	11.32	152.4	54.332113	0	Open
P502	J89	J574	9.19	76.2	107.054932	0	Open
P51	J68	J77	57.47	102	63.148775	0	Open
P510	J16	J15	193.37	102	33.942550	0	Open
P52	J78	J51	83.26	102	31.563287	0	Open
P524	J511	J580	170.54	305	86.764248	0	Open
P527	J580	J497	149.04	305	107.639963	0	Open
P529	J278	J281	212.31	102	81.243534	0	Open
P53	J384	J1208	10.32	203	134.994278	0	Open
P54	J488	J491	111.67	51	50.102998	0	Open
P55	J82	J83	99.86	76	76.571527	0	Open
P57	J84	J85	288.77	152	66.292287	0	Open
P58	J86	J84	503.91	102	89.674983	0	Open
P596	J56	J58	76.39	76	43.577020	0	Open
P597	J281	J284	79.68	102	90.902724	0	Open
P6	J180	J171	199.39	152	71.732662	0	Open
P609	J57	J56	86.07	76	98.845960	0	Open
P610	J15	J17	206.58	76	64.471275	0	Open
P63	J96	J95	165.95	254	45.838865	0	Open
P633	J54	J67	173.88	152	29.015106	0	Open
P64	J96	J97	126.63	203	112.237812	0	Open
P65	J353	J351	164.93	102	11.192264	0	Open
P67	J97	J102	330.24	203	25.292744	0	Open
P670	J17	J18	54.41	152	43.383383	0	Open
P671	J18	J16	62.97	152	91.485695	0	Open
P68	J195	J188	302.74	305	97.807736	0	Open
P69	J1223	J40	103.63	152	97.047608	0	Open
P697	J16	J19	88.89	102	32.729229	0	Open
P7	J218	J211	60.22	508	45.074617	0	Open
P70	J40	J375	88.36	152	70.789197	0	Open
P71	J188	J191	419.4	254	121.767224	0	Open
P72	J95	J110	247.46	305	127.267338	0	Open
P724	J78	J268	92.72	152	18.875944	0	Open
P725	J78	J295	117.32	152	56.781415	0	Open
P752	J297	T7	70.36	152	50.284276	0	Open
P753	J297	J221	71.91	152	139.736324	0	Open
P754	J19	J15	92.49	51	73.057221	0	Open
P755	J140	J141	47.12	305	8.666743	0	Open
P756	J123	J141	41.66	305	77.409934	0	Open
P757	J1024	J142	568.43	305	32.218357	0	Open
P758	J1025	J1024	102.21	305	95.148318	0	Open
P759	J221	J298	97.19	152	98.279469	0	Open
P760	J298	J312	88.54	152	33.474937	0	Open
P761	J312	J83	171.27	152	73.189059	0	Open
P763	J141	J157	387.59	305	48.831998	0	Open
P766	J318	J303	37.85	152	76.161593	0	Open
P767	J157	J94	227.5	305	74.626917	0	Open
P768	J157	J158	217.03	254	30.741360	0	Open
P769	J94	J168	154.26	305	9.880064	0	Open
P771	J168	J170	69.36	203	55.320897	0	Open
P772	J168	J176	215.02	305	58.987640	0	Open
P775	J176	J178	129.42	203	8.596704	0	Open
P776	J178	J184	421.07	102	32.613870	0	Open
P777	J176	J185	402.31	305	76.948501	0	Open
P779	J185	J190	524.49	203	73.067521	0	Open
P780	J18	J406	153.56	203	116.285649	0	Open
P781	J83	J318	130.18	152	67.229572	0	Open
P783	J190	J197	674.96	203	52.057908	0	Open
P784	J213	J190	88.96	102	114.268940	0	Open
P785	J190	J215	184.71	102	56.128405	0	Open
P786	J197	J216	166.27	203	61.158846	0	Open
P787	J216	T3	127.08	102	17.839780	0	Open
P788	J216	J227	107.85	152	139.184253	0	Open
P789	J1056	J366	285.95	203	85.361410	0	Open
P791	J227	J238	82.5	152	88.636759	0	Open
P794	J238	J239	39.04	203	62.740902	0	Open
P795	J239	J255	129.41	203	42.818952	0	Open
P796	J256	J238	22.42	203	29.542458	0	Open
P797	J227	J258	21.64	102	58.192493	0	Open
P798	J255	J260	684.07	203	43.020829	0	Open
P8	J218	J212	11.35	406	30.607462	0	Open
P800	J344	J1170	15.93	203	26.561685	0	Open
P801	J1170	J347	9.47	203	55.607233	0	Open
P804	J1169	J265	68.27	102	27.354772	0	Open
P805	J265	J266	96.57	152	80.681163	0	Open
P806	J266	J260	32.51	152	36.140536	0	Open
P807	J260	J350	162.82	203	38.260243	0	Open
P808	J83	J311	253.47	203	53.784161	0	Open
P809	J321	J324	17.35	102	57.551843	0	Open
P810	J406	J394	64.3	203	101.342641	0	Open
P811	J320	J321	50.17	102	80.411307	0	Open
P813	J328	J320	30.85	152	49.637446	0	Open
P815	J329	J328	50.52	102	104.321355	0	Open
P817	J1158	J1153	253.3	203	35.314488	0	Open
P819	J1153	J1157	8.02	203	139.969100	0	Open
P821	J354	J267	64.78	102	93.349966	0	Open
P822	J267	J353	11.71	102	111.143969	0	Open
P823	J236	J237	18.84	76	56.305562	0	Open
P826	J237	J244	335.29	76	125.501946	0	Open
P827	J244	J247	119.07	76	90.766766	0	Open
P83	J155	J160	15.14	610	96.617075	0	Open
P830	J247	J248	89.3	76	85.353170	0	Open
P831	J248	J249	62.2	76	76.163653	0	Open
P84	J183	J187	148.63	203	40.388190	0	Open
P840	J311	J320	235.28	203	66.572442	0	Open
P841	J297	J331	347.83	76	54.779126	0	Open
P842	J62	J55	64.41	52	65.221103	0	Open
P844	J59	J62	12.49	102	5.002060	0	Open
P846	J58	J118	94.84	203	56.651637	0	Open
P847	J55	J118	68.63	152	109.199359	0	Open
P85	J132	J133	36.6	76	45.816205	0	Open
P850	J59	J57	241.13	101.6	39.953536	0	Open
P851	J62	J57	228.78	76	112.388190	0	Open
P852	J58	J67	40.39	203	92.902953	0	Open
P853	J67	J53	295.68	203	22.824903	0	Open
P855	J92	J76	37.88	102	98.732662	0	Open
P858	J92	J68	195.38	102	34.704738	0	Open
P859	J71	J77	90.81	152	72.443351	0	Open
P86	J134	J135	161	305	115.035248	0	Open
P861	J77	J72	110.79	152	50.731289	0	Open
P866	J68	J61	17.37	102	29.192264	0	Open
P87	J187	J137	80.03	203	132.553216	0	Open
P871	J61	J69	48.15	102	59.131838	0	Open
P880	J1160	J1161	112.84	76	50.512932	0	Open
P889	J1169	J1170	15.72	203	67.357290	0	Open
P89	J375	J372	104.3	152	120.249027	0	Open
P892	J414	J13	30.39	254	58.419089	0	Open
P9	J212	J217	49.95	254	119.661936	0	Open
P90	J372	J376	98.94	102	97.970474	0	Open
P91	J143	J144	572.34	102	115.780957	0	Open
P914	J399	J20	38.61	203	51.796292	0	Open
P915	J1208	J362	10.58	152	117.702907	0	Open
P92	J137	J180	63.12	203	56.913252	0	Open
P924	J195	J1219	82.38	254	60.557336	0	Open
P927	J210	J1223	348.88	406	106.663539	0	Open
P929	J401	J399	83.31	203	47.731975	0	Open
P930	J399	J21	78.95	203	50.525292	0	Open
P931	J20	J406	248.4	203	110.392081	0	Open
P932	J17	J399	381.56	203	39.683680	0	Open
P933	J371	J23	130.54	305	74.970932	0	Open
P934	J23	J385	18.46	254	30.638361	0	Open
P935	J385	J22	152.13	305	61.659419	0	Open
P937	J385	J251	198.09	254	39.663081	0	Open
P938	J251	J257	168.95	254	42.829252	0	Open
P939	J26	J25	248.76	152	96.095903	0	Open
P94	J123	J145	51.35	305	65.165484	0	Open
P940	J25	J27	187.99	152	77.323415	0	Open
P941	J27	J30	142.58	152	116.195010	0	Open
P942	J26	J27	85.08	152	88.618219	0	Open
P943	J81	J28	84.21	76	62.594644	0	Open
P944	J26	J31	59.58	254	135.758526	0	Open
P946	J30	J31	143.03	102	61.360723	0	Open
P947	J28	J32	122.43	152	20.202564	0	Open
P948	J32	J29	74.71	152	49.029755	0	Open
P949	J31	J35	24.39	254	116.019913	0	Open
P95	J140	J145	50.7	305	56.109865	0	Open
P951	J257	J37	338.8	254	99.498970	0	Open
P953	J37	J35	495.66	254	19.712291	0	Open
P954	J36	J34	294.07	203	52.539940	0	Open
P955	J34	J33	131.74	102	114.567636	0	Open
P956	J34	J38	115.17	152	45.152895	0	Open
P957	J38	J33	51.05	152	51.728313	0	Open
P958	J38	J32	122.41	102	78.369879	0	Open
P959	J33	J28	123.42	102	84.220188	0	Open
P96	J414	J417	53.72	254	124.393683	0	Open
P961	J444	J366	234.55	203	38.676356	0	Open
P962	J6	J1058	49.83	152	27.721447	0	Open
P963	J366	J205	93.54	203	81.163195	0	Open
P964	J205	J369	129.91	152	43.774777	0	Open
P965	J205	J367	135.06	203	72.478370	0	Open
P966	J367	J206	31.32	203	92.103685	0	Open
P967	J206	J200	207.54	203	71.180591	0	Open
P968	J200	J198	68.17	102	98.582284	0	Open
P969	J200	J1154	149.16	203	37.199359	0	Open
P97	J154	J155	24.41	610	104.012360	0	Open
P970	J1154	J199	165.04	203	116.588464	0	Open
P971	J367	J370	136.94	152	88.041428	0	Open
P972	J370	J1158	219.42	152	40.695125	0	Open
P973	J1158	J365	164.68	203	73.458915	0	Open
P974	J365	J444	186.4	203	11.993591	0	Open
P975	J369	J365	159.56	152	21.751659	0	Open
P976	J359	J358	83.33	76	112.777523	0	Open
P977	J89	J91	45.98	102	84.232547	0	Open
P978	J358	J355	178.97	76	102.747539	0	Open
P98	J156	J154	174.53	610	5.000000	0	Open
P981	J361	J351	36.19	76	101.039826	0	Open
P982	J351	J349	87.24	203	63.775006	0	Open
P983	J349	J352	180.2	101.6	21.249027	0	Open
P984	J349	J381	16.03	101.6	72.041657	0	Open
P986	J381	J348	229.54	101.6	108.290913	0	Open
P987	J348	J232	94.56	101.6	83.810254	0	Open
P988	J232	J382	9.74	101.6	94.880522	0	Open
P989	J1153	J1155	91.59	51	97.515221	0	Open
P99	J110	J109	452.37	508	64.969787	0	Open
P990	J1155	J1154	78.87	102	131.344015	0	Open
P991	J214	J202	20.25	203	82.833829	0	Open
P992	J202	J314	69.15	203	59.028840	0	Open
P993	J314	J199	63.52	203	47.925612	0	Open
P994	J199	J1157	115.39	203	112.029755	0	Open
P995	J1157	J201	228.99	152	75.846418	0	Open
P996	J332	J201	10.22	203	76.120394	0	Open
P997	J201	J308	154.87	203	50.898146	0	Open
P998	J308	J204	107.98	203	119.161364	0	Open
P999	J203	J341	81.67	254	53.559625	0	Open

[PUMPS]
;ID              	Node1           	Node2           	Parameters
 PU1             	J285            	J273            	HEAD 8	;
 PU2             	J280            	J269            	HEAD 8	;
 PU3             	J276            	J274            	HEAD 8	;
 PU4             	J299            	J292            	HEAD 9	;
 PU5             	J300            	J256            	HEAD 9	;
 PU6             	J289            	J415            	HEAD 10	;
 PU7             	J290            	J291            	HEAD 10	;
 PU8             	J301            	J304            	HEAD 9	;
 PU9             	J302            	J306            	HEAD 9	;
 PU10            	J307            	J317            	HEAD 11	;
 PU11            	J309            	J323            	HEAD 11	;

[VALVES]
;ID              	Node1           	Node2           	Diameter    	Type	Setting     	MinorLoss
 v1              	J35             	J88             	203.2       	PRV 	40          	0.0000      	;
 V45             	J253            	J130            	152.4       	PRV 	40          	0.0000      	;
 V47             	J129            	J169            	101.6       	PRV 	40          	0.0000      	;
 V2              	J14             	J422            	254         	TCV 	0           	0           	;

[TAGS]

[DEMANDS]
;Junction        	Demand      	Pattern         	Category

[STATUS]
;ID              	Status/Setting
 PU1             	Closed
 PU3             	Closed
 PU4             	Closed
 PU5             	Closed
 PU6             	Closed
 PU7             	Closed
 PU8             	Closed
 PU9             	Closed
 PU10            	Closed
 PU11            	Closed
 V2              	Closed

[PATTERNS]
;ID              	Multipliers
;
 DMA1_pat        	0.5691504   	0.46466868  	0.43854825  	0.3604161   	0.309779115 	0.334524795
 DMA1_pat        	0.384703515 	0.471542475 	0.55013289  	0.680505915 	0.70364769  	0.67088259
 DMA1_pat        	0.79690221  	0.719915685 	0.770552655 	0.73847493  	0.81477408  	0.72426909
 DMA1_pat        	0.806983785 	0.779259465 	0.866785815 	0.740766195 	0.67042434  	0.632389335
 DMA1_pat        	0.52252044  	0.506709855 	0.445588455 	0.45465063  	0.47547432  	0.53389635
 DMA1_pat        	0.662501925 	0.62239704  	0.67599876  	0.72593706  	0.803061855 	0.70144995
 DMA1_pat        	0.69335184  	0.653825385 	0.621432975 	0.65228289  	0.571880295 	0.57901434
 DMA1_pat        	0.58209933  	0.711668985 	0.70453494  	0.665779725 	0.741747645 	0.692194965
 DMA1_pat        	0.72708954  	0.619247205 	0.46304505  	0.45095511  	0.309260895 	0.282421215
 DMA1_pat        	0.433303785 	0.40670589  	0.545014905 	0.69928266  	0.739904895 	0.6434271
 DMA1_pat        	0.680905935 	0.691061505 	0.67727895  	0.626259375 	0.626742975 	0.7142742
 DMA1_pat        	0.681873135 	0.788264685 	0.75779802  	0.788264685 	0.802047225 	0.845571045
 DMA1_pat        	0.604884255 	0.443633715 	0.5131584   	0.36476118  	0.31782714  	0.463887405
 DMA1_pat        	0.39572595  	0.64149669  	0.671098245 	0.668761275 	0.79456785  	0.674603685
 DMA1_pat        	0.754255215 	0.808394895 	0.713747835 	0.68570427  	0.68122509  	0.549576105
 DMA1_pat        	0.68219883  	0.569829795 	0.74334939  	0.832154025 	0.67888812  	0.746270595
 DMA1_pat        	0.601325505 	0.503529285 	0.51908778  	0.35946171  	0.29924835  	0.453216765
 DMA1_pat        	0.42957594  	0.539495655 	0.896330625 	0.89673474  	0.682552935 	0.57990732
 DMA1_pat        	0.428969775 	0.4200792   	0.62941161  	0.691039395 	0.670631505 	0.618904575
 DMA1_pat        	0.682552935 	0.832884315 	0.90279648  	0.821771115 	0.84945309  	0.691039395
 DMA1_pat        	0.716292135 	0.54775281  	0.53349507  	0.419645895 	0.35601804  	0.33814266
 DMA1_pat        	0.45241743  	0.509874015 	0.56456418  	0.760767795 	0.62159517  	0.67820055
 DMA1_pat        	0.6928839   	0.639257745 	0.619892745 	0.659686755 	0.65628192  	0.631809675
 DMA1_pat        	0.604145385 	0.70394961  	0.772471905 	0.88546986  	0.88334184  	0.752042895
 DMA1_pat        	0.71409849  	0.457925235 	0.446544345 	0.42936957  	0.40184853  	0.43309422
 DMA1_pat        	0.469926885 	0.52227894  	0.590771145 	0.754862745 	0.76996827  	0.644778585
 DMA1_pat        	0.73210098  	0.70954614  	0.548144565 	0.577734855 	0.592426545 	0.624499935
 DMA1_pat        	0.55973238  	0.766864395 	0.716995455 	0.77452062  	0.90446958  	0.85749759
;
 DMA2_pat        	0.61842105  	0.45394737  	0.444736845 	0.3381579   	0.31578948  	0.313157895
 DMA2_pat        	0.414473685 	0.448684215 	0.49868421  	0.58157895  	0.684210525 	0.72763158
 DMA2_pat        	0.669736845 	0.79210527  	0.66842106  	0.815789475 	0.771052635 	0.830263155
 DMA2_pat        	0.807894735 	0.793421055 	0.83552631  	0.83684211  	0.677631585 	0.661842105
 DMA2_pat        	0.567746055 	0.470813805 	0.470813805 	0.42607584  	0.428206215 	0.474009375
 DMA2_pat        	0.57946314  	0.623135925 	0.683851725 	0.774392835 	0.77119728  	0.79569663
 DMA2_pat        	0.66254793  	0.73604601  	0.71154666  	0.59544099  	0.63485301  	0.616744785
 DMA2_pat        	0.58159353  	0.596506185 	0.700894755 	0.650830845 	0.71580741  	0.73178526
 DMA2_pat        	0.681082545 	0.73368099  	0.49901097  	0.373583895 	0.315590715 	0.276479055
 DMA2_pat        	0.347959005 	0.461247975 	0.528681885 	0.625786725 	0.66894444  	0.7647006
 DMA2_pat        	0.66624708  	0.651411615 	0.75660852  	0.561050175 	0.655457655 	0.64466823
 DMA2_pat        	0.71614818  	0.840226575 	0.771443985 	0.790325475 	0.848318655 	0.821345085
 DMA2_pat        	0.66520308  	0.501646545 	0.49286499  	0.41602635  	0.361141605 	0.437980245
 DMA2_pat        	0.394072455 	0.654226125 	0.60592755  	0.81119649  	0.769484085 	0.64324917
 DMA2_pat        	0.69703623  	0.67618002  	0.70801317  	0.70801317  	0.705817785 	0.538968165
 DMA2_pat        	0.58068057  	0.565312845 	0.75411636  	0.825466515 	0.693743145 	0.793633365
 DMA2_pat        	0.75185274  	0.5080086   	0.48529764  	0.380109975 	0.33707865  	0.39445374
 DMA2_pat        	0.48410232  	0.64188381  	0.812813775 	0.84628257  	0.68252451  	0.59287593
 DMA2_pat        	0.42553191  	0.41955534  	0.583313415 	0.6239541   	0.58689936  	0.562993065
 DMA2_pat        	0.659813535 	0.811618455 	0.811618455 	0.882142005 	0.85823571  	0.857040405
 DMA2_pat        	0.670350795 	0.574243155 	0.502162425 	0.43248438  	0.373618455 	0.35439693
 DMA2_pat        	0.467323395 	0.46612206  	0.59346468  	0.717203265 	0.58625661  	0.58625661
 DMA2_pat        	0.6811629   	0.647525235 	0.68957232  	0.716001915 	0.70759251  	0.68236425
 DMA2_pat        	0.660740025 	0.734022105 	0.806102835 	0.796492065 	0.8421432   	0.71239788
 DMA2_pat        	0.59427819  	0.4651884   	0.494262675 	0.44541789  	0.326794845 	0.512870205
 DMA2_pat        	0.514033185 	0.525662895 	0.58264848  	0.60125601  	0.77919057  	0.66289347
 DMA2_pat        	0.68266398  	0.72918282  	0.5896263   	0.603581955 	0.588463335 	0.65940456
 DMA2_pat        	0.625678395 	0.6977826   	0.78267948  	0.81756861  	0.929213835 	0.789657315
;
 DMA3_pat        	0.54445029  	0.481325625 	0.422146245 	0.35507628  	0.32351394  	0.359021565
 DMA3_pat        	0.41031036  	0.47343504  	0.56023146  	0.67464492  	0.75355077  	0.729879015
 DMA3_pat        	0.670699635 	0.7338243   	0.70620726  	0.76144134  	0.714097845 	0.83640189
 DMA3_pat        	0.871909515 	0.7377696   	0.725933715 	0.74960547  	0.670699635 	0.7338243
 DMA3_pat        	0.587013555 	0.426322695 	0.44271972  	0.413205075 	0.432881505 	0.491910795
 DMA3_pat        	0.554219505 	0.67883691  	0.754263225 	0.74442501  	0.793616085 	0.682116315
 DMA3_pat        	0.695233935 	0.646042845 	0.593572365 	0.59685177  	0.639484035 	0.646042845
 DMA3_pat        	0.64276344  	0.682116315 	0.728027985 	0.67883691  	0.69195453  	0.75754263
 DMA3_pat        	0.7140936   	0.70199031  	0.50430339  	0.395373855 	0.314685315 	0.28644432
 DMA3_pat        	0.41958042  	0.431683695 	0.49623453  	0.697955895 	0.58902636  	0.693921465
 DMA3_pat        	0.693921465 	0.766541145 	0.693921465 	0.5809575   	0.70602474  	0.70199031
 DMA3_pat        	0.66568047  	0.823023135 	0.738300165 	0.859332975 	0.814954275 	0.71005917
 DMA3_pat        	0.60602679  	0.485491065 	0.455357145 	0.391741065 	0.368303565 	0.411830355
 DMA3_pat        	0.408482145 	0.662946435 	0.602678565 	0.703125    	0.65959821  	0.619419645
 DMA3_pat        	0.709821435 	0.810267855 	0.763392855 	0.8203125   	0.763392855 	0.599330355
 DMA3_pat        	0.6796875   	0.60602679  	0.689732145 	0.813616065 	0.703125    	0.666294645
 DMA3_pat        	0.622706415 	0.57454128  	0.454128435 	0.36811926  	0.330275235 	0.44036697
 DMA3_pat        	0.4059633   	0.61926606  	0.89105505  	0.94610091  	0.739678905 	0.564220185
 DMA3_pat        	0.457568805 	0.40252293  	0.670871565 	0.64678899  	0.591743115 	0.557339445
 DMA3_pat        	0.622706415 	0.82568808  	0.89105505  	0.85321101  	0.75344037  	0.770642205
 DMA3_pat        	0.745526835 	0.59269383  	0.48832008  	0.380218695 	0.335487075 	0.37649106
 DMA3_pat        	0.44731611  	0.562872765 	0.525596415 	0.71570577  	0.63742545  	0.58151094
 DMA3_pat        	0.674701785 	0.667246515 	0.63742545  	0.641153085 	0.67097415  	0.68588469
 DMA3_pat        	0.6001491   	0.730616295 	0.8499006   	0.86853876  	0.84244533  	0.7417992
 DMA3_pat        	0.6641934   	0.527764485 	0.513403545 	0.45955002  	0.359023455 	0.477501195
 DMA3_pat        	0.527764485 	0.56366682  	0.610339875 	0.63547152  	0.8006223   	0.71804691
 DMA3_pat        	0.61393011  	0.60674964  	0.62111058  	0.61393011  	0.71804691  	0.574437525
 DMA3_pat        	0.581617995 	0.667783635 	0.678554325 	0.91550982  	0.825753945 	0.72522738
;
 DMA4_pat        	0.52452531  	0.448575945 	0.43670886  	0.31803798  	0.31803798  	0.327531645
 DMA4_pat        	0.424841775 	0.43196202  	0.574367085 	0.664556955 	0.69066456  	0.740506335
 DMA4_pat        	0.761867085 	0.764240505 	0.71914557  	0.68591772  	0.828322785 	0.828322785
 DMA4_pat        	0.74525316  	0.80933544  	0.830696205 	0.702531645 	0.77373417  	0.65031645
 DMA4_pat        	0.497324115 	0.45033285  	0.438585045 	0.4346691   	0.426837225 	0.532567545
 DMA4_pat        	0.634381935 	0.708784755 	0.76360788  	0.71661663  	0.761649915 	0.79493538
 DMA4_pat        	0.76948179  	0.62655006  	0.59913849  	0.58347474  	0.60109647  	0.59326458
 DMA4_pat        	0.56781099  	0.59326458  	0.628508025 	0.771439755 	0.698994915 	0.8066832
 DMA4_pat        	0.731355255 	0.66639936  	0.534081795 	0.39695268  	0.324779475 	0.257417805
 DMA4_pat        	0.423416205 	0.43785084  	0.548516445 	0.69286287  	0.61347234  	0.75060144
 DMA4_pat        	0.772253415 	0.673616685 	0.695268645 	0.663993585 	0.579791505 	0.685645545
 DMA4_pat        	0.67121091  	0.83239776  	0.73857258  	0.878107455 	0.75060144  	0.680833995
 DMA4_pat        	0.67206477  	0.487854255 	0.530364375 	0.414979755 	0.346153845 	0.421052625
 DMA4_pat        	0.467611335 	0.578947365 	0.65991903  	0.710526315 	0.720647775 	0.619433205
 DMA4_pat        	0.71862348  	0.71255061  	0.763157895 	0.70850202  	0.6659919   	0.526315785
 DMA4_pat        	0.62955465  	0.63360324  	0.716599185 	0.76518219  	0.7611336   	0.769230765
 DMA4_pat        	0.716646015 	0.584469225 	0.499793475 	0.396530355 	0.311854605 	0.452292435
 DMA4_pat        	0.4378356   	0.607187115 	0.824039655 	0.830235435 	0.745559685 	0.6464271
 DMA4_pat        	0.419248245 	0.46468401  	0.59066502  	0.636100785 	0.59273028  	0.660883935
 DMA4_pat        	0.70425444  	0.743494425 	0.75175548  	0.81164808  	0.875671215 	0.695993385
 DMA4_pat        	0.66012042  	0.58486239  	0.498853215 	0.432196095 	0.341886465 	0.348337155
 DMA4_pat        	0.46875     	0.520355505 	0.53110665  	0.64076835  	0.645068805 	0.58056192
 DMA4_pat        	0.6880734   	0.73107798  	0.733228215 	0.66227064  	0.66012042  	0.642918585
 DMA4_pat        	0.62141628  	0.75258027  	0.78698394  	0.80633601  	0.84073968  	0.82138761
 DMA4_pat        	0.592819365 	0.473838015 	0.46131366  	0.45505149  	0.37364319  	0.44670192
 DMA4_pat        	0.457138875 	0.475925415 	0.651266355 	0.738936825 	0.72641247  	0.707625945
 DMA4_pat        	0.66170331  	0.64500417  	0.638742    	0.617868075 	0.66170331  	0.642916785
 DMA4_pat        	0.632479815 	0.713888115 	0.778597275 	0.74311161  	0.930976905 	0.77233509
;
 DMA5_pat        	0.536089695 	0.44148564  	0.40732305  	0.28644009  	0.32323056  	0.33111423
 DMA5_pat        	0.3679047   	0.504555015 	0.588647505 	0.622810095 	0.725297835 	0.73843728
 DMA5_pat        	0.769971975 	0.69376314  	0.69376314  	0.75946041  	0.814646115 	0.806762445
 DMA5_pat        	0.851436585 	0.814646115 	0.76734408  	0.71478627  	0.79887876  	0.64120533
 DMA5_pat        	0.55547391  	0.49595886  	0.454077885 	0.436443795 	0.49816311  	0.53122704
 DMA5_pat        	0.61058046  	0.601763415 	0.745040415 	0.745040415 	0.689933865 	0.68111682
 DMA5_pat        	0.654665685 	0.68111682  	0.62821455  	0.59515062  	0.63923586  	0.614988975
 DMA5_pat        	0.65686995  	0.58853784  	0.614988975 	0.740631885 	0.826598085 	0.71418075
 DMA5_pat        	0.766876695 	0.70477047  	0.4860486   	0.36723672  	0.30783078  	0.30783078
 DMA5_pat        	0.40774077  	0.44824482  	0.50495049  	0.68316831  	0.66426642  	0.73987398
 DMA5_pat        	0.69396939  	0.64266426  	0.772277235 	0.55355535  	0.58865886  	0.758775885
 DMA5_pat        	0.65346534  	0.826282635 	0.818181825 	0.815481555 	0.812781285 	0.6750675
 DMA5_pat        	0.655253835 	0.45823494  	0.52021842  	0.354191265 	0.34312278  	0.438311685
 DMA5_pat        	0.45823494  	0.626475795 	0.668536005 	0.75044274  	0.719451    	0.697314045
 DMA5_pat        	0.768152295 	0.803571435 	0.63311688  	0.66410862  	0.728305785 	0.59327037
 DMA5_pat        	0.672963405 	0.66632232  	0.60655254  	0.799144035 	0.7216647   	0.653040135
 DMA5_pat        	0.6371388   	0.55660824  	0.558976785 	0.41686404  	0.305542395 	0.42870678
 DMA5_pat        	0.41686404  	0.59687352  	0.779251545 	0.83135955  	0.743723355 	0.67740408
 DMA5_pat        	0.45712932  	0.414495495 	0.549502605 	0.575556615 	0.618190425 	0.603979155
 DMA5_pat        	0.667929885 	0.81951681  	0.78162009  	0.902415915 	0.878730465 	0.78162009
 DMA5_pat        	0.702570165 	0.57067974  	0.454007445 	0.426107535 	0.367771395 	0.352553265
 DMA5_pat        	0.443862015 	0.50219817  	0.598579635 	0.733006425 	0.6898884   	0.58336152
 DMA5_pat        	0.765979035 	0.613797765 	0.644234025 	0.649306725 	0.644234025 	0.62394318
 DMA5_pat        	0.593506935 	0.76090632  	0.763442685 	0.88011498  	0.84206967  	0.79387893
 DMA5_pat        	0.59737737  	0.48324429  	0.44924721  	0.43224867  	0.3569694   	0.446818845
 DMA5_pat        	0.50024283  	0.5755221   	0.66779991  	0.752792625 	0.755220975 	0.628946085
 DMA5_pat        	0.721223895 	0.66294318  	0.541525005 	0.55852356  	0.582807195 	0.67022826
 DMA5_pat        	0.672656625 	0.66779991  	0.755220975 	0.88392423  	0.847498785 	0.78921807

[CURVES]
;ID              	X-Value     	Y-Value
;PUMP: PUMP: PUMP: PUMP: PUMP: PUMP: PUMP: PUMP:
 6               	16.88889    	156.7
 6               	19.5        	146.5
 6               	22.13889    	136.2
 6               	25.94445    	117.9
 6               	33.33334    	50
;PUMP: PUMP: PUMP: PUMP: PUMP: PUMP: PUMP: PUMP:
 7               	18.25       	75
 7               	23.38889    	64
 7               	30.63889    	46
 7               	38.88889    	0
;PUMP: PUMP: PUMP: PUMP: PUMP: PUMP: PUMP: PUMP:
 4               	30.12222    	221.76
 4               	37.63612    	202.41
 4               	43.73056    	182.16
 4               	47.22223    	160
;PUMP: PUMP: PUMP: PUMP: PUMP: PUMP: PUMP: PUMP:
 5               	31.91389    	217.27
 5               	37.87778    	201.91
 5               	42.55278    	187.15
 5               	50          	140
;PUMP: PUMP: PUMP: PUMP: PUMP: PUMP: PUMP: PUMP:
 2               	9.888889    	72.2
 2               	12.52778    	62.3
 2               	13.33333    	57.9
 2               	18.05556    	0
;PUMP: PUMP: PUMP: PUMP: PUMP: PUMP: PUMP: PUMP:
 3               	11.30278    	76.59
 3               	12.65833    	68.19
 3               	14.03056    	60.29
 3               	18.05556    	0
;PUMP: PUMP: PUMP: PUMP: PUMP: PUMP: PUMP: PUMP:
 1               	3.997222    	64.86
 1               	41.90556    	48.48
 1               	56.13611    	43.96
 1               	69.46667    	39.56
 1               	77.29445    	34.53
 1               	97.66111    	28.83
 1               	138.8889    	1
;PUMP: PUMP:
 8               	0           	70
 8               	60          	50
 8               	100         	30
;PUMP: PUMP:
 9               	0           	90
 9               	30          	70
 9               	50          	30
;PUMP: PUMP:
 10              	0           	120
 10              	30          	110
 10              	70          	30
;PUMP: PUMP:
 11              	0           	90
 11              	30          	50
 11              	40          	10

[CONTROLS]
; ----------- Tank 1 ---------------
LINK          PU1 OPEN IF   NODE          T1            BELOW          4
LINK          PU1 CLOSED IF NODE          T1            ABOVE          6.3

LINK          PU2 OPEN IF   NODE          T1            BELOW          1
LINK          PU2 CLOSED IF NODE          T1            ABOVE          4.5

; ----------- Valve to T2 ---
LINK          V2 OPEN IF    NODE          T2            BELOW          .5
LINK          V2 CLOSED IF  NODE          T2            ABOVE          5.5

; ----------- T3 ---
LINK          PU4 OPEN IF   NODE          T3            BELOW          3
LINK          PU4 CLOSED IF NODE          T3            ABOVE          5.3

LINK          PU5 OPEN IF   NODE          T3            BELOW          1
LINK          PU5 CLOSED IF NODE          T3            ABOVE          3.5

; ----------- T4 ---
LINK          PU6 OPEN IF   NODE          T4            BELOW          2
LINK          PU6 CLOSED IF NODE          T4            ABOVE          3.5

LINK          PU7 OPEN IF   NODE          T4            BELOW          3
LINK          PU7 CLOSED IF NODE          T4            ABOVE          4.5

; ----------- T5 ---
LINK          PU8 OPEN IF   NODE          T5            BELOW          1.5
LINK          PU8 CLOSED IF NODE          T5            ABOVE          4.5

; ----------- T7 ---
LINK          PU10 OPEN IF  NODE          T7            BELOW          2.5
LINK          PU10 CLOSED IF              NODE          T7            ABOVE          4.8

LINK          PU11 OPEN IF  NODE          T7            BELOW          1
LINK          PU11 CLOSED IF              NODE          T7            ABOVE          3









[RULES]
















[ENERGY]
 Global Efficiency  	70.0000
 Global Price       	0
 Demand Charge      	0.0000
 Pump 	PU1             	Price     	1.0000
 Pump 	PU2             	Price     	1.0000
 Pump 	PU3             	Price     	1.0000
 Pump 	PU4             	Price     	1.0000
 Pump 	PU5             	Price     	1.0000
 Pump 	PU6             	Price     	1.0000
 Pump 	PU7             	Price     	1.0000
 Pump 	PU8             	Price     	1.0000
 Pump 	PU9             	Price     	1.0000
 Pump 	PU10            	Price     	1.0000
 Pump 	PU11            	Price     	1.0000

[EMITTERS]
;Junction        	Coefficient

[QUALITY]
;Node            	InitQual

[SOURCES]
;Node            	Type        	Quality     	Pattern

[REACTIONS]
;Type     	Pipe/Tank       	Coefficient


[REACTIONS]
 Order Bulk            	1.00
 Order Tank            	1.00
 Order Wall            	1
 Global Bulk           	0.000000
 Global Wall           	0.000000
 Limiting Potential    	0
 Roughness Correlation 	0

[MIXING]
;Tank            	Model

[TIMES]
 Duration           	168:00
 Hydraulic Timestep 	0:15
 Quality Timestep   	0:05
 Pattern Timestep   	1:00
 Pattern Start      	0:00
 Report Timestep    	1:00
 Report Start       	0:00
 Start ClockTime    	0:00:00
 Statistic          	NONE

[REPORT]
 Status             	No
 Summary            	No
 Page               	0

[OPTIONS]
 Units              	LPS
 Headloss           	H-W
 Specific Gravity   	1.000000
 Viscosity          	1.000000
 Trials             	100
 Accuracy           	0.01000000
 CHECKFREQ          	2
 MAXCHECK           	10
 DAMPLIMIT          	0
 Unbalanced         	Continue 10
 Pattern            	1
 Demand Multiplier  	1
 Emitter Exponent   	0.5000
 Quality            	NONE mg/L
 Diffusivity        	1.000000
 Tolerance          	0.01000000

[COORDINATES]
;Node            	X-Coord         	Y-Coord
 J511            	-246643.52      	150768.11
 J411            	-248212.98      	148750.19
 J414            	-247493.99      	148416.24
 J415            	-246594.18      	149477.91
 J416            	-246486.73      	149817.86
 J417            	-247408.47      	148278.46
 J418            	-246985.61      	148482.76
 J419            	-246866.83      	148824.85
 J310            	-247788.57      	148853.36
 J311            	-247845.59      	148962.64
 J312            	-247850.34      	149138.43
 J313            	-247802.83      	149048.16
 J314            	-248553.52      	149542.29
 J315            	-248634.29      	149613.56
 J316            	-248943.12      	149247.71
 J318            	-247964.37      	148976.89
 J319            	-248030.89      	148896.12
 J210            	-248791.08      	149048.16
 J211            	-248900.36      	149390.25
 J212            	-248672.30      	149242.96
 J214            	-248495.29      	148973.68
 J217            	-248681.81      	149471.02
 J218            	-248767.33      	149299.98
 J219            	-247413.22      	150126.69
 J110            	-247921.61      	147893.61
 J420            	-246919.09      	148962.64
 J421            	-247060.44      	148293.87
 J422            	-246957.10      	148767.84
 J1153           	-247793.32      	149509.03
 J1154           	-247988.12      	149547.04
 J1155           	-247874.09      	149551.79
 J425            	-246759.83      	149576.07
 J426            	-246649.40      	149729.45
 J1157           	-247870.26      	149649.69
 J427            	-246649.40      	149594.48
 J1158           	-247931.11      	149437.76
 J428            	-247978.62      	148382.99
 J429            	-248002.38      	148297.46
 J320            	-247617.53      	148915.13
 J321            	-247555.76      	148763.09
 J322            	-247451.23      	148767.84
 J324            	-247545.10      	148625.15
 J1056           	-248271.79      	148956.04
 J327            	-247684.04      	148981.64
 J1058           	-246843.07      	148050.40
 J328            	-247589.02      	149057.66
 J329            	-247517.75      	149086.17
 J220            	-247384.72      	150017.41
 J221            	-247650.79      	149356.99
 J225            	-249057.15      	149171.69
 J226            	-249218.70      	149029.16
 J50             	-247845.59      	149276.22
 J51             	-247788.57      	149366.49
 J53             	-247612.78      	150639.83
 J54             	-247723.02      	150717.18
 J128            	-247446.48      	151143.46
 J55             	-247802.77      	150140.49
 J129            	-247140.19      	151214.11
 J56             	-247608.02      	150250.23
 J57             	-247527.25      	150155.20
 J58             	-247688.80      	150388.01
 J59             	-247551.01      	149960.40
 J1160           	-247379.97      	148131.17
 J1161           	-247194.67      	148226.19
 J431            	-247802.83      	148088.41
 J432            	-247579.52      	148159.68
 J433            	-247741.06      	148235.70
 J434            	-247935.86      	148487.51
 J435            	-248007.13      	148107.41
 J436            	-247973.87      	148230.95
 J438            	-248026.13      	148644.30
 J1169           	-246120.89      	148877.12
 J439            	-248030.89      	148449.50
 J330            	-247636.53      	149143.19
 J331            	-247598.52      	149214.45
 J332            	-247538.97      	149631.29
 J333            	-248368.22      	149946.15
 J334            	-248262.89      	150005.52
 J335            	-248506.01      	149941.39
 J336            	-248648.55      	149912.89
 J337            	-248857.60      	149722.84
 J231            	-247037.88      	148853.36
 J232            	-247132.90      	148843.86
 J233            	-246827.31      	149717.18
 J234            	-246913.17      	149873.54
 J236            	-247281.30      	150502.45
 J237            	-247408.47      	150445.03
 J130            	-247698.30      	151076.94
 J131            	-247109.52      	151079.14
 J132            	-247199.42      	150943.91
 J133            	-247280.19      	150967.66
 J60             	-247484.49      	150055.42
 J134            	-246919.09      	150364.26
 J135            	-246995.51      	149926.48
 J62             	-247650.79      	150131.44
 J64             	-247565.26      	150720.60
 J65             	-247446.94      	150674.23
 J66             	-247612.78      	150426.02
 J67             	-247630.99      	150551.53
 J68             	-247855.09      	150658.83
 J69             	-247950.11      	150497.29
 J1170           	-246291.93      	148881.87
 J441            	-246519.12      	149644.17
 J444            	-248244.69      	149157.44
 J341            	-248610.54      	149798.86
 J344            	-246282.43      	148739.33
 J345            	-246149.39      	148739.33
 J347            	-246396.46      	148748.83
 J348            	-247151.91      	148725.08
 J349            	-247322.95      	148853.36
 J241            	-247455.99      	150273.98
 J242            	-247322.95      	150226.47
 J243            	-247342.65      	150152.76
 J244            	-247470.24      	150364.26
 J245            	-247551.24      	150367.49
 J246            	-247037.88      	150516.30
 J247            	-247170.87      	150477.91
 J248            	-247033.12      	150316.74
 J249            	-247208.92      	150378.51
 J142            	-248363.47      	148668.06
 J143            	-248558.27      	148729.83
 J70             	-248011.88      	150435.52
 J144            	-248696.06      	148672.81
 J71             	-247888.66      	150796.93
 J72             	-248040.39      	150692.09
 J73             	-247796.64      	150778.53
 J74             	-248078.40      	150616.07
 J76             	-247851.85      	150447.24
 J77             	-247969.12      	150777.61
 J78             	-247912.10      	149337.99
 J350            	-246111.38      	149062.41
 J351            	-247417.98      	148896.12
 J352            	-247223.17      	149005.40
 J353            	-247351.46      	149033.91
 J354            	-247541.51      	148881.87
 J355            	-247305.84      	148569.94
 J358            	-247246.93      	148653.81
 J359            	-247170.91      	148630.05
 J250            	-247299.19      	150311.99
 J251            	-246796.64      	150257.06
 J252            	-246486.73      	150240.72
 J253            	-247436.98      	151034.18
 J254            	-247565.26      	151152.96
 J257            	-246638.77      	150207.46
 J154            	-246391.71      	147798.58
 J155            	-246500.98      	147798.58
 J82             	-247893.10      	149204.95
 J156            	-246301.43      	147793.83
 J83             	-247940.61      	149081.42
 J84             	-247189.27      	150152.76
 J85             	-247201.54      	150269.33
 J159            	-246692.34      	147821.47
 J86             	-247256.43      	150050.67
 J87             	-247056.88      	150026.92
 J89             	-247341.96      	151305.00
 J360            	-247227.93      	148530.27
 J361            	-247398.97      	148611.05
 J362            	-247408.47      	149124.18
 J363            	-246532.83      	149938.04
 J364            	-246649.40      	149876.69
 J365            	-248230.44      	149309.48
 J366            	-248344.47      	149247.71
 J1208           	-247256.43      	149157.44
 J367            	-248477.50      	149399.75
 J369            	-248287.45      	149361.74
 J160            	-246577.00      	147812.84
 J161            	-246961.86      	147675.05
 J162            	-246771.81      	147513.51
 J163            	-247227.93      	147803.33
 J164            	-246871.58      	147675.05
 J91             	-247262.89      	151306.14
 J165            	-246895.34      	147770.08
 J166            	-246895.34      	147556.27
 J167            	-246890.59      	147432.74
 J94             	-245797.80      	148363.98
 J95             	-247774.32      	147884.11
 J96             	-247622.28      	147950.62
 J97             	-247717.30      	147964.88
 J976            	-248468.00      	148706.07
 J571            	-247099.64      	150635.08
 J572            	-247164.73      	150717.18
 J573            	-247361.05      	151207.98
 J574            	-247441.73      	151243.24
 J575            	-247161.41      	150858.38
 J576            	-246937.74      	150539.26
 J370            	-248173.42      	149447.26
 J371            	-246630.99      	150054.60
 J372            	-249128.42      	148934.13
 J373            	-249180.69      	148843.86
 J374            	-248981.13      	148934.13
 J375            	-249014.39      	149090.92
 J376            	-249128.42      	149067.17
 J377            	-248800.59      	148900.87
 J1219           	-247660.29      	147741.57
 J379            	-249275.71      	148929.38
 J171            	-247332.45      	147546.77
 J172            	-247199.42      	147485.00
 J173            	-247332.45      	147751.07
 J174            	-247109.14      	147432.74
 J175            	-247085.39      	147575.27
 J177            	-247622.28      	147808.09
 J179            	-247774.32      	147817.59
 J580            	-246686.28      	150677.84
 J486            	-246995.11      	150801.37
 J487            	-247066.57      	150876.69
 J488            	-246974.55      	150686.50
 J489            	-247080.64      	150986.67
 J381            	-247322.95      	148739.33
 J1223           	-248795.84      	149190.70
 J382            	-247118.65      	148948.38
 J384            	-247161.41      	149214.45
 J385            	-246876.33      	150098.19
 J180            	-247227.93      	147570.52
 J181            	-247123.40      	147698.81
 J1024           	-248287.45      	148587.29
 J183            	-247408.47      	147708.31
 J1025           	-248225.69      	148468.51
 J186            	-247413.22      	147627.54
 J187            	-247265.94      	147622.79
 J188            	-247536.76      	147565.77
 J189            	-247446.48      	147561.02
 J490            	-246876.39      	150753.99
 J491            	-247072.71      	150784.66
 J492            	-246913.20      	150858.28
 J493            	-247226.08      	151054.60
 J494            	-246771.81      	150668.33
 J495            	-246881.08      	150616.07
 J496            	-246781.31      	150511.54
 J497            	-246765.96      	150803.07
 J498            	-246857.33      	150483.04
 J500            	-246610.26      	150920.15
 J499            	-246471.48      	150925.77
 J501            	-246440.81      	150864.42
 J502            	-246391.73      	150956.44
 J503            	-246462.97      	150782.36
 J504            	-246538.97      	151036.20
 J394            	-246173.15      	149604.06
 J509            	-246325.19      	150806.12
 J399            	-246287.43      	149888.96
 J401            	-246348.78      	149809.20
 J406            	-246201.54      	149661.96
 J295            	-248026.13      	149290.47
 J407            	-246424.96      	149665.82
 J296            	-248116.41      	149228.71
 J408            	-248235.19      	148268.96
 J297            	-247536.76      	149299.98
 J298            	-247712.55      	149242.96
 J191            	-247479.74      	147461.24
 J303            	-247897.85      	148858.11
 J192            	-247033.12      	147850.85
 J193            	-246957.10      	147926.87
 J305            	-247817.08      	148758.33
 J194            	-247493.99      	147793.83
 J195            	-247584.27      	147651.29
 J196            	-247375.21      	147850.85
 J308            	-248005.22      	149796.93
 J198            	-248311.21      	149594.55
 J200            	-248149.67      	149547.04
 J199            	-248250.62      	149698.77
 J201            	-247741.42      	149704.91
 J202            	-248591.53      	149366.49
 J203            	-248734.07      	149594.55
 J204            	-248306.46      	149798.86
 J205            	-248472.75      	149314.23
 J206            	-248339.72      	149513.78
 J207            	-248477.50      	149499.53
 J208            	-248843.35      	149613.56
 J101            	-247926.36      	148017.14
 J102            	-247812.33      	147993.38
 J109            	-248045.14      	148007.64
 J1              	-247075.89      	147770.08
 J2              	-247536.76      	147694.06
 J3              	-247265.94      	148064.65
 J4              	-247508.25      	148007.64
 J5              	-247641.28      	148045.65
 J6              	-247042.63      	147988.63
 J7              	-247170.91      	147964.88
 J8              	-246990.36      	148221.44
 J9              	-247109.14      	148164.43
 J10             	-247926.36      	148178.68
 J11             	-247836.08      	148411.49
 J12             	-247579.52      	148363.98
 J13             	-247731.56      	148554.03
 J14             	-247132.90      	148463.76
 J15             	-246353.70      	149570.80
 J16             	-246258.67      	149437.76
 J17             	-246287.43      	149729.45
 J18             	-246256.76      	149551.53
 J19             	-246404.00      	149459.51
 J20             	-246238.35      	149778.53
 J21             	-246391.71      	149974.65
 J22             	-246815.04      	149974.85
 J23             	-246759.83      	150011.66
 J25             	-246115.65      	150361.35
 J26             	-246152.46      	150250.92
 J27             	-246211.16      	150440.28
 J28             	-246054.37      	149418.76
 J29             	-245864.32      	149732.34
 J30             	-246268.17      	150373.76
 J31             	-246277.68      	150259.73
 J32             	-245750.29      	149485.27
 J33             	-246072.71      	149563.80
 J34             	-245949.84      	149699.08
 J35             	-246238.35      	150097.55
 J36             	-245935.59      	149808.36
 J37             	-246538.99      	150083.93
 J38             	-245907.06      	149600.61
 J24             	-249004.89      	149756.10
 J39             	-249114.17      	149808.36
 J40             	-248909.87      	149033.91
 J123            	-245474.72      	148321.22
 J140            	-245517.48      	148444.75
 J141            	-245579.24      	148363.98
 J157            	-245688.52      	148316.47
 J158            	-245588.75      	148202.44
 J168            	-245892.83      	148397.24
 J170            	-246021.11      	148354.48
 J176            	-245987.85      	148511.27
 J178            	-245888.07      	148482.76
 J184            	-245745.54      	148459.01
 J185            	-246078.12      	148573.04
 J190            	-246196.91      	148539.78
 J197            	-246358.45      	148554.03
 J213            	-246201.66      	148401.99
 J215            	-246258.67      	148644.30
 J216            	-246448.72      	148587.29
 J227            	-246557.37      	148643.56
 J238            	-246698.48      	148643.56
 J239            	-246524.74      	148834.35
 J255            	-246396.46      	148948.38
 J256            	-246771.81      	148824.85
 J258            	-246567.50      	148516.02
 J260            	-246296.68      	148976.89
 J265            	-245959.34      	148706.07
 J266            	-245945.09      	148905.62
 J267            	-247465.49      	148976.89
 J61             	-247916.86      	150582.81
 J92             	-247857.99      	150551.53
 J268            	-247992.88      	149195.45
 J278            	-246662.53      	150506.79
 J281            	-246458.22      	150573.31
 J283            	-246524.74      	150682.59
 J284            	-246330.38      	150600.61
 J136            	-247256.76      	151232.52
 J137            	-247185.16      	147641.79
 J145            	-245403.45      	148430.50
 J118            	-247765.96      	150269.33
 J52             	-247052.13      	148710.82
 J81             	-246164.73      	149312.27
 J88             	-246072.71      	149827.61
 J90             	-246581.76      	150316.74
 J93             	-246379.46      	150201.84
 J147            	-247275.44      	150663.58
 J148            	-247798.07      	151015.18
 J149            	-247790.50      	151122.09
 J150            	-247913.20      	151048.47
 J151            	-247527.25      	151262.24
 J152            	-246802.77      	151183.44
 J153            	-247600.32      	151293.87
 J169            	-246888.66      	151109.82
 J182            	-246833.44      	150987.12
 J222            	-246833.44      	151115.95
 J224            	-246735.29      	151097.55
 J230            	-247956.14      	148717.18
 J235            	-247969.12      	148829.60
 J240            	-246342.65      	150698.77
 J269            	-246215.91      	147789.08
 J273            	-246215.91      	147936.37
 J274            	-246215.91      	147665.55
 J276            	-246040.11      	147665.55
 J280            	-246044.87      	147793.83
 J285            	-246044.87      	147936.37
 J287            	-246866.83      	149090.92
 J288            	-246657.78      	149109.93
 J289            	-246743.30      	149238.21
 J290            	-246586.51      	149204.95
 J291            	-246496.02      	149416.56
 J292            	-246657.78      	148791.59
 J299            	-246596.01      	148948.38
 J300            	-246672.03      	149014.90
 J301            	-247232.22      	149649.69
 J302            	-247066.38      	149722.84
 J304            	-247394.22      	149827.36
 J306            	-247265.94      	149903.38
 J307            	-246942.85      	149566.05
 J309            	-247094.89      	149613.56
 J317            	-247023.62      	149361.74
 J323            	-247170.91      	149409.25
 R1              	-245840.56      	147793.83
 T3              	-246422.40      	148459.51
 T1              	-249114.17      	149950.90
 T7              	-247541.51      	149418.76
 T6              	-247033.12      	149124.18
 T5              	-247570.01      	150863.14
 T2              	-246845.71      	148674.23
 T4              	-246160.35      	150738.12

[VERTICES]
;Link            	X-Coord         	Y-Coord

[LABELS]
;X-Coord           Y-Coord          Label & Anchor Node
 -245964.09       147727.31        "Source" R1
 -246572.25       148116.92        "Pumping Station S1" J285
 -249280.46       150121.94        "Tank T1" T1
 -247584.27       149585.05        "T7" T7
 -246904.84       148601.54        "T2" T2
 -251418.52       149865.37        "Tank T3"
 -246462.97       148382.99        "T3" T3
 -247755.31       150934.40        "T5" T5
 -246211.16       150948.66        "T4" T4
 -247071.13       149285.72        "T6" T6
 -246596.01       149105.18        "S2" J300
 -247551.01       149832.12        "S4" J304
 -247318.20       149585.05        "S5" J323
 -246486.73       149328.48        "S3" J291

[BACKDROP]
 DIMENSIONS     	-249469.32      	147238.65       	-245209.84      	151508.59
 UNITS          	Meters
 FILE
 OFFSET         	0.00            	0.00

[END]
